## 1 powerplant_energy_learning 原理
强化学习没有“正确报价答案”。它只能不断尝试：
> 这样报价 → 市场是否接受 → 最后赚了多少钱。

然后慢慢调整自己的报价方法。
其中：
- $s_t$：智能体在开市时可观察到的 38 维信息；
- $a_t$：智能体采取的报价动作；
- $r_t$：市场出清后得到的奖励；
- $s_{t+1}$：下一个时段的新状态。
$s_t \rightarrow a_t \rightarrow \text{市场出清} \rightarrow r_t \rightarrow s_{t+1}$

| 维度 | 状态 | 归一化 |
| --- | --- | --- |
| 1–12 | $t$ 至 $t+11$ 的残余负荷预测 | 除以 $L_{\mathrm{base}}$ |
| 13–24 | $t$ 至 $t+11$ 的价格预测 | 除以 100 EUR/MWh |
| 25–36 | $t-12$ 至 $t-1$ 的已出清价格 | 除以 100 EUR/MWh；不足时前补 0 |
| 37 | 上一交付时段出力 | 除以机组额定功率 |
| 38 | 当前边际成本 | 除以 100 EUR/MWh |

训练开始前，使用经时间对齐和预处理后、实际用于状态的训练时段残余负荷预测 $\widehat L_t^{\mathrm{residual}}$ 计算一次：
$$L_{\mathrm{base}}=\max\left(1\text{ MW},\ \max_{t\in T_{\mathrm{train}}}\left|\widehat L_t^{\mathrm{residual}}\right|\right).$$
所有窗口共用该值；它与 38 维状态版本一同保存到模型检查点。后续 episode、验证、评估及训练末尾窗口中超出 $T_{\mathrm{train}}$ 的未来值均沿用它，不用新数据重算。归一化值保留符号且不裁剪，可超出 $[-1,1]$。

Actor 输出 $u_t=\pi(s_t)\in[-1,1]^2$。常规训练的执行动作为
$$a_t=\operatorname{clip}(u_t+\epsilon_t,-1,1),$$
其中 $\epsilon_t$ 为探索噪声；评估时 $a_t=u_t$。生成市场订单时才将 $a_t$ 的两维分别映射为 $p_i=100a_{t,i}$ EUR/MWh 并排序：低价用于最低出力报价段 $P_{\min}$，高价用于灵活出力段 $P_t^{avail}-P_{\min}$。两个动作维度本身不固定对应某一报价段；该报价范围独立于本场景 EOM 的 $[-500,3000]$ EUR/MWh 市场限价。
### 1.1 市场的反馈
$P^{rated} = P_t^{avail} = 100$ MW，$P_{\min} = 40$ MW，$\Delta t = 1$ h。报价价格分别为 30 EUR/MWh 和 60 EUR/MWh；成交的 40 MW 按 50 EUR/MWh 结算。

假设市场出清价为：
$$p^{clear} = 50\text{ EUR/MWh}$$
那么：
- 30EUR的40 MW报价被接受；
- 60EUR的60 MW报价没有被接受；
- 机组实际成交40 MW；
- 在统一出清市场中，成交部分按照50EUR结算。
- 若 $P_t^{avail}<P_{\min}$，本时段不报价；否则最低出力报价段报量为 $P_{\min}$，灵活段为 $P_t^{avail}-P_{\min}$，零报量段不提交。两段作为独立订单且均允许部分成交，机组总成交功率为两段之和。$P_{\min}$ 仅用于划分报价量，不是出清后的硬性最低出力；例如该段 40 MW 仅成交 10 MW，实际出力即为 10 MW，并据此计算收入、成本和运行状态。
### 1.2 奖励的计算
利润 $\Pi_t$ 的计算：
$$\Pi_t = p_t^{clear} E_t^{acc} - C_t^{variable} - C_t^{startup},$$
其中：
- $E_t^{acc} = P_t^{acc} \Delta t$：$E^{acc}$ 是成交电量 (MWh)，$P^{acc}$ 是成交功率 (MW)。
- 两段订单先汇总成交功率，再按机组实际总出力调用现有成本计算逻辑。
- 若本时段由停机转为运行，启动成本只计一次，不按订单分别计算。$P_t^{acc}$ 为两段成交功率之和。
- $p_t^{clear}$ 取该交付时段的 **EOM** 出清价，即使 `pp_6` 未成交也一样；它不是机组报价或未来预测价。若没有有效出清价，规定 $P_t^{acc}=0$、$\Pi_t=G_t=r_t=0$。

遗憾惩罚 $G_t$ 的计算：
$$G_t = \lambda \max\left(0,\ (P_t^{avail} - P_t^{acc})(p_t^{clear} - c_t^{marginal})\Delta t\right),$$
$\lambda$ 根据实际成交功率确定：
$$
\lambda =
\begin{cases}
0.1, & P_t^{\mathrm{acc}} > P_{\min} \\
0.5, & P_t^{\mathrm{acc}} \le P_{\min}
\end{cases}.
$$
奖励 $r_t$ 的计算：
$$r_t = \frac{\Pi_t - G_t}{B* P^{rated}\Delta t}$$
$B$ 是固定缩放参数 100 EUR/MWh，$\Delta t$ 以小时计，$P^{rated}$ 是机组额定功率。
### 1.3 反馈情况
需要分成两部分看：
- 成交价格、成交量和发电利润，是市场出清产生的仿真反馈；
- “机会成本×惩罚系数”是人为设计的奖励塑形，并不是市场实际扣掉的钱。
- 因可用功率低于最低出力报价段而无法报价时，$P_t^{acc}=0$、$\Pi_t=G_t=r_t=0$，不处罚 Actor。
## 2. 模拟器是如何确定其他机组的报价
模拟器能够“生成”其他机组的报价，不等于它能够“准确预测”现实中其他公司的报价。
比如：

| 机组     | 配置的策略                     | 报价如何产生             |
| ------ | ------------------------- | ------------------ |
| Unit 1 | `powerplant_energy_naive` | 按边际成本报价            |
| Unit 2 | 启发式策略                     | 依据成本、运行状态和价格预测生成报价 |
| Unit 3 | 优化策略                      | 求解内部优化模型           |
| Unit 4 | 强化学习策略                    | 训练时加入探索噪声，再映射为报价   |

|角色|可以控制什么|
|---|---|
|研究者|每台模拟机组使用什么策略、成本和参数|
|RL机组|只能决定自己的报价|
|其他模拟机组|根据各自配置的策略独立报价|
|市场运营者|收集全部订单并执行出清|
|现实中的其他公司|无法被研究者真正控制|
缺陷：
	RL与模拟市场发生了真实交互，但模拟市场本身是否接近现实，取决于其他参与者行为模型是否合理。
	
具体的报价方式请看：powerplant_units.csv
## 3. 目标与范围
在现有单节点 EOM 仿真器中加入发电机强化学习报价策略 `powerplant_energy_learning`。学习机组根据开市时可获得的预测和自身状态，分别决定最低出力报价段、灵活出力段的**报价价格**；报价量仍由机组参数和可用率决定。订单进入已有市场出清，机组根据实际利润和遗憾惩罚构成的奖励训练策略，目标是提高自身的折扣累计奖励，而不是运营商所有机组的总收益。

第 5 版的强化学习场景恰好一台，其余机组全部使用固定报价策略，不参加强化学习或参数更新。为沿用 ASSUME 单机组示例的配置，训练仍使用 `matd3` 的单智能体形式：学习机组拥有自己的 actor 和双 critic；训练时仅更新该机组的模型，评估时仅运行其 actor。固定策略机组、普通需求及 exchange 继续参与同一个 EOM，并通过市场出清影响学习机组的成交和奖励。

选择场景是：examples/input/example_02a
## 4. 场景与输入数据
- **学习机组**：`powerplant_units.csv` 中只有 `pp_6` 使用 `powerplant_energy_learning`，其余机组使用固定报价策略。
- **未来残余负荷**：由需求减去风、光发电量得到。`example_02a` 没有风、光机组，也没有 exchange，因此基本对应 `demand_df.csv` 的需求曲线。
- **未来价格预测**：ASSUME 在初始化时，利用未来需求、燃料价格和机组可用容量，按边际成本从低到高排列机组，取累计容量满足需求时的边际机组成本作为预测价。`pp_6` 也参与计算，但按其边际成本排序，不使用它未来的强化学习报价。该预测不是实际 EOM 出清价。`example_02a` 没有单独的预测 CSV；报价时读取预先计算的未来 12 个价格。若 `demand_df.csv` 记录的是事后实际需求，则这个示例的预测使用了未来需求数据。
- **历史价格**：EOM 出清后，订单的 `accepted_price` 写入机组的 `outputs["energy_accepted_price"]`；未成交订单也记录该时段出清价，无有效出清价时写 0。开市时只读取 $t-12$ 至 $t-1$，不足 12 个时在前端补 0。
- **上一交付时段出力**：出清后的成交量写入 `outputs["energy"]`。下次报价时，`get_output_before(start)` 读取前一个交付时段的值；仿真开始时返回 0。
### 4.1 决策时序与状态窗口
- 以本次报价对应的交付时段 $t$ 为基准：开市时先构造 $s_t$，再生成报价动作 $a_t$；市场出清后计算奖励 $r_t$；下一次开市时构造 $s_{t+1}$。
- 未来 12 个残余负荷或价格预测有任一缺失时立即报错，不补值；只有仿真开始时的历史价格窗口允许前补 0。
## 5. 训练配置与流程
一个 episode 为 `example_02a` 配置的完整仿真时段。每次开市，`pp_6` 生成报价；出清后将 $(s_t,a_t,r_t,s_{t+1},d_t)$ 存入经验池。普通步 $d_t=0$；最后一步 $d_t=1$ 且 $s_{t+1}$ 为 38 维零向量。经验池保存价格排序前的 $a_t$；Critic 始终接收该未排序动作，Actor 更新时也将 $\pi(s_t)$ 直接送入 Critic。

前 `episodes_collecting_initial_experience` 轮以边际成本为中心探索：
$$a_t=\operatorname{clip}\left(\frac{c_t^{marginal}}{100}+\xi_t,-1,1\right),\qquad \xi_{t,i}\sim\mathcal N(0,0.2^2).$$
之后使用 $a_t=\operatorname{clip}(\pi(s_t)+\epsilon_t,-1,1)$，其中各维高斯噪声的标准差为 `noise_sigma×noise_scale×q`。$q$ 在初始探索结束后按全部常规训练进度从 `noise_dt=1` 线性降至 0，每次 `train_freq` 触发时更新并在两次触发间保持不变，跨 episode 不重置；验证和评估时噪声为 0。

一个完成的 1 h transition 计一个训练步。初始经验收集结束且经验池不少于 `batch_size` 后，常规训练步数跨 episode 累计；本场景每 `train_freq=100h`（100 步）执行 `gradient_steps=10` 次批量更新。

训练参数在 `config.yaml` 的 `learning_config` 中记录：`training_episodes`、`episodes_collecting_initial_experience`、`replay_buffer_size`、`batch_size`、`gamma`、`train_freq`、`gradient_steps`、`learning_rate`、验证间隔，以及 `exploration_noise_std=0.2`、`noise_sigma=0.1`、`noise_scale=1`、`noise_dt=1`、`action_noise_schedule=linear`、`tau=0.005`、`policy_delay=2`、`target_policy_noise=0.2`、`target_noise_clip=0.5`。

Actor 为 $38\rightarrow256\rightarrow128\rightarrow2$ 的 MLP，隐藏层使用 ReLU，输出使用 Softsign；双 Critic 均为 $40\rightarrow256\rightarrow128\rightarrow1$ 的 ReLU MLP。网络使用 Xavier 初始化、AdamW 和配置的同一 `learning_rate`，梯度范数裁剪为 1.0。目标动作不排序：
$$\bar\epsilon=\operatorname{clip}(\epsilon,-0.5,0.5),\quad \epsilon\sim\mathcal N(0,0.2^2),\quad a'=\operatorname{clip}(\pi'(s')+\bar\epsilon,-1,1).$$
Critic 的目标值为
$$y_t=r_t+\gamma(1-d_t)\min\left(Q'_1(s_{t+1},a'),Q'_2(s_{t+1},a')\right).$$
每个 gradient step 更新双 Critic；每 2 个 gradient steps 更新 Actor，并以 $\theta'\leftarrow(1-\tau)\theta'+\tau\theta$ 软更新全部目标网络。

每轮结束后，重新初始化市场、机组运行状态和历史价格窗口；**Actor**、双 **Critic** 与经验池保留。验证同时记录普通总奖励 $\sum_{k=0}^{T-1}r_k$ 和折扣奖励 $\sum_{k=0}^{T-1}\gamma^k r_k$，按折扣奖励选择最佳模型。分别保存最新和最佳检查点；最终评估默认加载最佳模型，仅运行 Actor，不加噪声且不更新参数。
## 6. 可执行的评估规则
`example_02a` 是**场景数据**，不是训练完就不能再运行。评估时可以重新初始化同一市场，加载训练好的 Actor，让 `pp_6` **只报价、不加探索噪声、不更新模型**，从头运行一次；再把 `pp_6` 改为固定策略，运行一次作基线。其他输入保持一致。

基线策略使用与学习策略相同的两段报量，两段价格均为该机组边际成本。分别统计 `pp_6` 的总利润、普通总奖励、折扣奖励、成交电量、两段平均报价及各段成交电量占报出电量的比例。训练至少独立运行 3 次，报告平均值及波动。若训练和评估都使用完整的 `example_02a` 时段，结果只表示在训练场景中的表现，不作为未见数据上的效果。
