## industry_energy_optimization
`industry_energy_optimization` 用于优化钢铁厂 `A360` 的生产和购电计划。本版对应 `examples/input/example_03` 中的 `base_case_2019_with_DSM` 场景。
## 输入
### industrial_dsm_units.csv
同一个 `name` 的多行组成一家钢铁厂。本版支持：
```text
electrolyser # 电解槽
dri_plant # 直接还原铁装置
eaf # 电弧炉
```
工厂级参数包括：
```text
name
unit_type
bidding_EOM
unit_operator
objective
flexibility_measure
cost_tolerance
demand
load_profile_deviation
horizon_mode
look_ahead_horizon
commit_horizon
rolling_step
forecast_electricity_price_update
node
```
设备级参数包括：
```text
technology
fuel_type
max_power
min_power
ramp_up
ramp_down
efficiency
specific_dri_demand
specific_electricity_consumption
specific_hydrogen_consumption
specific_iron_ore_consumption
specific_lime_demand
lime_co2_factor
min_operating_time
min_down_time
```
### forecasts_df.csv
读取：
```text
A360_electricity_price
A360_normalized_load_profile
```
`A360_electricity_price` 为 A360 的预测电价，只用于优化生产计划，不作为实际市场出清价格。`electricity_price` 为通用市场电价预测，不作为 A360 的专用生产优化电价；实际出清价格由 EOM 出清结果确定。

`A360_normalized_load_profile` 为无量纲参考负荷曲线。按照 ASSUME 的处理方式，将其乘以参考最大功率，得到各时段的参考购电功率：
$$
P_t^{ref}=L_t P^{ref,max}
$$
其中，$L_t$  为 `A360_normalized_load_profile`。本例取电解槽的 `max_power=922 MW` 作为参考最大功率，因此：$$P_t^{ref}=L_t\times922\text{ MW}$$参考负荷曲线用于引导钢铁厂生产计划接近原有负荷形状。滚动优化时，读取当前优化窗口对应的 $L_{t}$，并始终按照相同的参考最大功率计算 $P_{t}^{ref}$，不针对每个窗口重新归一化。
### fuel_prices_df.csv
读取燃料、原材料和碳价。缺少的价格按 `0` 处理，并记录使用了默认值。
## 算法原理
算法根据预测电价，最小化电力、燃料、原材料和碳排放等可变成本。启用参考负荷曲线时，目标函数同时惩罚计划购电功率与参考功率之间的偏差，使生产计划在成本优化的同时尽量接近原有负荷形状。

首先根据设备参数建立钢铁生产关系：
```text
电解槽用电 → 生产氢气
氢气 + 电力 + 铁矿石 → 生产DRI
DRI + 电力 + 石灰 → 生产钢
```
各设备的产量根据效率和单位消耗参数计算。钢铁厂总用电功率为：
$$
P_t^{grid}
=
P_t^{electrolyser}
+
P_t^{DRI}
+
P_t^{EAF}
$$
优化过程需要满足：
* 总钢产量达到 `demand`；
* 各设备功率不超过 `max_power`；
* 满足最小功率和爬坡约束；
* 电解槽产氢量等于 DRI 装置用氢量；
* DRI 产量等于电弧炉的 DRI 需求量；
* 在目标函数中惩罚计划购电功率与参考功率之间的偏差。
当：
```text
objective = min_variable_cost
```
算法根据预测电价，最小化电力、燃料、原材料和碳排放成本，得到逐时基准购电计划。
### 滚动优化
示例配置为：
```text
look_ahead_horizon = 72h
commit_horizon = 24h
rolling_step = 24h
```
每次优化未来72小时，只保留前24小时计划。经过24小时后，根据新的预测数据和剩余钢产量重新优化。
### 成本型负荷转移
当：
```text
flexibility_measure = cost_based_load_shift
cost_tolerance = 20
```
算法在基准计划的基础上计算灵活性边界，并要求每次灵活性优化的整个窗口可变成本不超过基准方案可变成本的120%。
对提交区间内的每个时段 $t$ 分别进行两次优化：最大化该时段的购电功率得到 $P_t^{max}$，最小化该时段的购电功率得到 $P_t^{min}$。两次优化均须满足完整生产约束、相同的剩余生产任务和滚动提交约束。灵活性结果只用于计算可增加负荷和可减少负荷，不直接作为 EOM 买单。
## 优化约束
### 设备功率约束
电解槽、DRI装置和电弧炉的功率不得超过各自范围：
$$
P_k^{min}\le P_{k,t}\le P_k^{max}
$$
### 爬升和下降约束
相邻时段的功率变化不得超过 `ramp_up` 和 `ramp_down`：
$$
P_{k,t}-P_{k,t-1}  
\le RampUp_k  
$$
$$
P_{k,t-1}-P_{k,t}  
\le RampDown_k  
$$
本例中，各设备的爬升和下降能力均等于最大功率，因此可以在一个时段内从停机升至满功率，也可以直接降至停机。
### 最短运行和停机约束
当 `min_operating_time` 大于0时，设备启动后必须连续运行规定时长；当 `min_down_time` 大于0时，设备停机后必须保持停机规定时长。

本例两个参数均为0，因此不启用这两项约束。
### 电解槽转换约束
$$
H_t=\eta P_t^{electrolyser}\Delta t  
$$表示电解槽消耗电力后产生的氢能。
- $H_t$：时段 $t$ 的产氢量，单位 `MWh_H2`
- $\eta$：电解效率，本例为 `0.8`
- $P_t^{electrolyser}$：电解槽功率，单位 `MW`
- $\Delta t$：时段长度，单位 `h`
### DRI生产约束
当 `fuel_type=hydrogen` 时$$
DRI_t = \frac{H_t}{c_H}
$$
- $H_t$：氢气输入量，`MWh_H2`
- $c_H$：单位 DRI 的氢气消耗，`MWh_H2/t_DRI`
- $DRI_t$：DRI 产量，`t`

本例 $c_H = 1.83$。例如输入 `183 MWh_H2`：
$$
DRI_t = \frac{183}{1.83} = 100\, t
$$
DRI 装置用电量为：
$$
P_t^{DRI} \Delta t = c_e^{DRI} DRI_t
$$
其中 $c_e^{DRI} = 0.3\,\text{MWh/t}$。生产 `100 t DRI` 需要：
$$
0.3 \times 100 = 30\,\text{MWh}
$$
铁矿石需求为：
$$
Ore_t = c_{ore} DRI_t
$$
其中 $c_{ore} = 1.43\,\text{t/t}_{DRI}$。生产 `100 t DRI` 需要：
$$
1.43 \times 100 = 143\, t
$$
### 电弧炉生产约束
电弧炉根据钢产量计算 DRI、电力和石灰需求：
$$
DRI_{t}^{in} = \text{specific\_dri\_demand} \times Steel_{t}
$$
$$
P_{t}^{EAF} \Delta t = \text{specific\_electricity\_consumption} \times Steel_{t}
$$
$$
Lime_{t} = \text{specific\_lime\_demand} \times Steel_{t}
$$
$$
CO_{2,t} = \text{lime\_co2\_factor} \times Lime_{t}
$$
其中，$Steel_{t}$ 为钢产量，$DRI_{t}^{in}$ 为 DRI 消耗量，$P_{t}^{EAF}\Delta t$ 为耗电量，$Lime_{t}$ 为石灰消耗量。

根据示例参数，每生产 `1 t` 钢需要消耗 `1.09 t DRI`、`0.44 MWh` 电力和 `0.046 t` 石灰。石灰相关碳排放按照 `lime_co2_factor = 0.1` 计算。
### 物料平衡约束
本例没有氢储能和DRI储存，因此：
$$
H_{t}^{electrolyser} = H_{t}^{DRI,in}
$$
$$
DRI_{t}^{out} = DRI_{t}^{EAF,in}
$$
即各生产环节的输入量和输出量必须保持平衡。
### 钢产量约束
整个仿真周期的钢产量必须达到 `demand`：$$
\sum_{t} Steel_{t} = Demand
$$本例为：
$$
Demand = 2235\,\text{t}
$$
### 总用电约束
$$P_{t}^{grid} = P_{t}^{electrolyser} + P_{t}^{DRI} + P_{t}^{EAF}$$
其中，$P_t^{grid}$ 为 A360 在时段 $t$ 的计划购电功率。
### 参考负荷软约束
设参考购电功率为 $P_{t}^{ref}$，引入非负偏差变量 $s_{t}^{+}$ 和 $s_{t}^{-}$：$$
P_{t}^{grid} = P_{t}^{ref} + s_{t}^{+} - s_{t}^{-}
$$其中：
- $s_{t}^{+}$ 表示计划功率高于参考功率的部分；
- $s_{t}^{-}$ 表示计划功率低于参考功率的部分。
偏差通过目标函数进行惩罚：
$$
\min \left[ \sum_{t} C_{t}^{var} + \lambda \sum_{t} \left( s_{t}^{+} + s_{t}^{-} \right) \right]
$$
其中：
$$
\lambda = \frac{10}{\max(\text{load\_profile\_deviation},\, 0.01)}
$$
本例中：
$$
\text{load\_profile\_deviation} = 0.1
$$
因此：$$
\lambda = 100
$$`load_profile_deviation = 0.1` 不表示计划功率必须位于参考功率上下 10% 范围内；其作用是调节参考负荷偏差的惩罚强度，数值越小，偏差惩罚越大。
### 成本容忍约束
设基准生产计划在整个优化窗口内的可变成本为 $C^{base,var}$，灵活性优化的可变成本为 $C^{flex,var}$。两者均不包含参考负荷偏差惩罚。每次最大化或最小化时均须满足：$$
C^{flex,var} \leq C^{base,var} \left( 1 + \frac{\text{cost\_tolerance}}{100} \right)
$$本例中 $\text{cost\_tolerance} = 20$，因此：$$
C^{flex,var} \leq 1.2\, C^{base,var}
$$各时段的上下调能力为：
$$
FlexUp_t=P_t^{max}-P_t^{base}
$$
$$
FlexDown_t=P_t^{base}-P_t^{min}
$$
每个时段的最大值和最小值来自独立优化，表示该时段在其他时段允许重新调度时的功率边界，不能将所有时段的边界组合成一套同时执行的生产计划。
### 滚动生产约束
下一次滚动优化只处理尚未完成的钢产量：
$$
Demand^{remaining} = Demand - \sum_{t} Steel_{t}^{actual}
$$
其中：
- $Demand$：整个仿真周期的钢产量需求；
- $Steel_{t}^{actual}$：根据实际成交电量计算的实际钢产量；
- $Demand^{remaining}$：当前尚未完成的钢产量。

每轮优化窗口和提交区间均截断于仿真结束时间，剩余需求只扣除已交付时段的实际钢产量。

$$
r = \frac{\sum_{t \in H^{commit}} L_{t}}{\sum_{t \in H^{remaining}} L_{t}}
$$
各符号含义：
- $L_{t}$：时段 $t$ 的 `A360_normalized_load_profile`；
- $H^{commit}$：本次提交区间，本例为当前优化窗口的前24小时;
- $H^{remaining}$：从当前时刻到仿真结束的所有剩余时段；
- $r$：当前提交区间在全部剩余参考曲线中所占的比例。

$$
\sum_{t \in H^{commit}} Steel_{t} \geq Demand^{remaining}\, r (1 - \delta)
$$
其中：
- $\delta$：`load_profile_deviation`。本例 $\delta=0.1$，表示当前提交区间至少完成参考曲线所分配钢产量的90%，不表示购电功率只能上下偏差10%。

上述90%下限只用于提交区间尚未覆盖全部剩余时段的轮次。此时还必须满足：
$$
Demand^{remaining}-\sum_{t\in H^{commit}}Steel_t
\leq SteelMax(H^{after})
$$
其中，$H^{after}=H^{remaining}\setminus H^{commit}$，$SteelMax(H^{after})$ 是后续时段在相同设备和生产约束下的最大可生产量，避免将无法完成的产量留到最后。

当本轮提交区间覆盖全部剩余时段时，不再使用90%下限，而是要求：
$$
\sum_{t\in H^{commit}}Steel_t=Demand^{remaining}
$$
本次提交区间尚未发生市场出清，因此约束左侧使用优化得到的计划钢产量 $Steel_{t}$。市场出清后，再根据实际成交电量计算 $Steel_{t}^{actual}$，并据此更新下一轮的 $Demand^{remaining}$。

### 实际成交后的生产执行
当 A360 的买单仅部分成交时，本例按照成交比例同比例缩放三台设备的计划功率和产量。设：
$$
\alpha_t=
\begin{cases}
\dfrac{E_t^{accepted}}{E_t^{bid}}, & E_t^{bid}>0 \\
0, & E_t^{bid}=0
\end{cases}
$$
其中，$E_t^{bid}$ 为计划购电量，$E_t^{accepted}$ 为实际成交电量。各设备的实际功率和实际产量为：
$$
P_{k,t}^{actual}=\alpha_t P_{k,t}^{planned}
$$
$$
Output_{k,t}^{actual}=\alpha_t Output_{k,t}^{planned}
$$
因此，氢气、DRI 和钢的实际产量均按照同一比例缩放，并继续满足本例的物料平衡关系。本例各设备的 `min_power=0`，且爬升、下降能力均等于最大功率，因此采用该执行方式。下一轮滚动优化使用实际钢产量 $Steel_t^{actual}$ 更新剩余生产任务。
## 输出
新增 `industry_results.csv`，主要字段为：
```text
datetime
unit_name
electrolyser_power_mw
hydrogen_output_mwh
dri_power_mw
dri_output_t
eaf_power_mw
planned_steel_output_t
planned_grid_power_mw
planned_energy_mwh
actual_grid_power_mw
actual_steel_output_t
forecast_cost_eur
```
其中，设备功率、氢气产量和 DRI 产量字段记录优化得到的计划值；`actual_grid_power_mw` 和 `actual_steel_output_t` 根据实际成交比例计算。
新增 `industry_flexibility_results.csv`，主要字段为：
```text
datetime
unit_name
baseline_power_mw
minimum_power_mw
maximum_power_mw
flex_up_mw
flex_down_mw
baseline_variable_cost_eur
```
A360 的报价量、成交量、未成交量和实际出清价格继续写入已有的 `demand_results.csv` 和 `trade_results.csv`。
## 报价策略
1. 根据预测电价优化钢铁生产计划，得到每个时段的总购电功率：
$$
P_{t}^{grid} = P_{t}^{electrolyser} + P_{t}^{DRI} + P_{t}^{EAF}
$$
2. 将计划用电量作为需求买单提交给 EOM：
$$
volume\_mwh_t = P_{t}^{grid} \Delta t \geq 0
$$
订单字段为：
```text
side = buy
volume_mwh = P_grid × Δt
price = 3000 EUR/MWh
```
订单方向和电量符号统一遵循以下规则：
- 买单使用 `side=buy`；
- 卖单使用 `side=sell`；
- 买单和卖单的 `volume_mwh` 均保存为非负值；
- 只有进入市场供需平衡计算时，才临时将买单电量转换为负值，卖单电量保持为正值；
- 上述符号转换不修改订单以及输出文件中保存的 `volume_mwh`。

因此：
- 报价量：优化得到的计划购电量；
- 报价价格：EOM 最高允许价格 `3000 EUR/MWh`；
- 报价方向：使用 `side=buy` 表示购电需求；
- 预测电价：只影响生产计划，不作为报价价格；
- `cost_based_load_shift`：只计算负荷灵活性，不直接用于 EOM 报价。
本质上是：**先优化用电计划，再以最高限价提交需求买单。**
## 注意
- 使用 examples/input/example_03 为运行例子，并进行测试。 
- 何时生产的是内部优化得到的购电计划。
- storage_energy_heuristic_flexable 是启发式，参考第二版需求文件。
- 出清方式和第三版本相同。
- 根据实际成交电量计算实际产量，未完成产量加入下一次滚动优化。
- `A360` 是钢铁厂；设备是电解槽、DRI 和电弧炉；
